# Noise and Acoustics

> This file distinguishes health guidance, acoustic engineering principles, and enforceable Iowa comparator standards. None of the external standards cited here automatically applies to the Cascade proposal unless adopted or incorporated into an approval.
>
> Last reviewed: 2026-09-10

## Why data-center noise requires more than one dB number

Potential continuous sources can include:

- cooling fans and dry coolers;
- container or server fans;
- pumps;
- transformers and substations;
- generators during tests or outages;
- air-handling equipment;
- tonal or low-frequency mechanical/electrical components.

A useful acoustic review should identify source locations, source sound-power/sound-pressure data, barriers/buildings, terrain, ground conditions, weather assumptions, receptor locations, operating modes, tonal characteristics, and nighttime conditions.

## dBA and dBC

A-weighted levels (dBA) approximate human hearing sensitivity and are widely used for community-noise regulation. C-weighted levels (dBC) retain more low-frequency energy. Linn County's ordinance uses both dBA and dBC limits, making it a particularly relevant Iowa example for facilities with persistent low-frequency mechanical sound.

## Tonal noise

A steady tonal component can be more noticeable or annoying than broadband sound at the same overall level. Jones County's data-center ordinance reduces its permissible sound limit by 5 dB when a steady pure tone is present. This is an example of regulating the acoustic character of a facility, not merely average volume.

## Distance and propagation

Federal Highway Administration acoustic guidance explains the basic free-field relationship that a point source decreases approximately 6 dB per doubling of distance, while an ideal line source decreases approximately 3 dB per doubling. Real industrial-site predictions require more than this rule of thumb: barriers, source geometry, ground, terrain, atmosphere, multiple sources, reflections, and frequency content all matter.

Accordingly, a simple distance calculation is useful for screening but should not replace an engineered site model.

## Iowa comparator standards

### Linn County

The 2026 Linn County data-center ordinance includes hourly-average limits measured at adjacent occupied structures:

- residential: 55 dBA and 65 dBC;
- nonresidential: 65 dBA and 75 dBC.

The ordinance also provides for acoustic evaluation before/after development and periodic reevaluation after buildout. Certain elevated-noise maintenance/testing activities are generally limited to specified daytime hours unless approved.

### Jones County

The 2025 Jones County ordinance includes:

- 60 dB daytime;
- 50 dB nighttime;
- a 5 dB reduction for steady pure tones;
- applicant-funded third-party noise profiling.

These are comparator policies, not current Cascade limits.

## WHO guidance

The World Health Organization's environmental and night-noise publications provide health-based guidance for environmental noise and sleep. They are not Iowa zoning law. They are useful as background when evaluating persistent nighttime noise and the distinction between regulatory compliance and health-protective planning.

## Everyday-sound comparisons

Consumer-device or household sound levels can help readers understand the decibel scale, but such comparisons should not be used as substitutes for a facility acoustic study. For example, ResMed publishes approximately 27 dBA sound-pressure level for an AirSense 11 configuration under its specified test standard. A single appliance measured near the device is acoustically different from multiple outdoor industrial sources operating continuously.

## Recommended project-specific evidence

Before final approval, a robust Cascade record could include:

1. baseline ambient measurements at representative property/receptor locations;
2. engineered pre-construction acoustic model at full buildout;
3. separate dBA and low-frequency/tonal analysis;
4. daytime and nighttime operating scenarios;
5. normal operation, maximum cooling, generator testing, and emergency operation;
6. post-construction independent verification;
7. recurring compliance tests;
8. complaint-triggered testing;
9. enforceable mitigation if limits are exceeded.

Potential mitigation includes source selection, fan-speed controls, equipment orientation, enclosures, silencers, barriers/berms, setbacks, building shielding, and operating restrictions for nonessential testing.

## Open Cascade evidence gap

No project-specific final acoustic study or full-buildout property-line/residential prediction was located in the public sources reviewed for this dataset. Claims that the facility will either be harmlessly quiet or unacceptably loud should therefore be treated as unproven until the design is modeled and measured.

## Sources

### Iowa comparators

- Linn County approved data-center ordinance: https://www.linncountyiowa.gov/DocumentCenter/View/27695/PA26-0001-Ordinance-PDF
- Jones County data-center ordinance: https://www.linncountyiowa.gov/DocumentCenter/View/27656/Jones-County-Data-Center-Ordinance

### Health guidance

- WHO — Environmental Noise Guidelines for the European Region: https://www.who.int/europe/publications/i/item/9789289053563
- WHO — Night Noise Guidelines for Europe: https://www.who.int/europe/publications/i/item/9789289041737
- WHO — Noise fact sheet: https://www.who.int/europe/news-room/fact-sheets/item/noise
- WHO — Night Noise Guidelines PDF: https://iris.who.int/bitstream/handle/10665/326486/9789289041737-eng.pdf

### Acoustic principles

- FHWA — Three-Part Approach / Sound Propagation: https://www.fhwa.dot.gov/Environment/noise/regulations_and_guidance/analysis_and_abatement_guidance/polguide01.cfm
- FHWA — Acoustical Considerations: https://www.fhwa.dot.gov/Environment/noise/noise_barriers/design_construction/design/design03.cfm
- FHWA — Noise Measurement Handbook: https://www.fhwa.dot.gov/ENVIRonment/noise/measurement/handbook.cfm
- FHWA — Traffic Noise Model and Tools: https://www.fhwa.dot.gov/Environment/noise/traffic_noise_model/
- Noise Pollution Clearinghouse — Household noise levels: https://www.nonoise.org/library/household/
- CDC — What Causes Noise-Induced Hearing Loss: https://www.cdc.gov/hearing-loss/causes/
- ResMed — AirSense 11 User Guide / declared sound values: https://document.resmed.com/documents/products/machine/airsense-11/user-guide/398291_airsense-11_user-guide_amer_multi.pdf
