# Electricity, Grid Impacts, and Backup Power

> National data-center electricity forecasts describe the sector as a whole. They do not establish the load of the proposed Cascade facility.
>
> Last reviewed: 2026-09-10

## National context

The U.S. Department of Energy and Lawrence Berkeley National Laboratory have documented rapid growth in data-center electricity demand. The 2024 LBNL report estimated U.S. data centers used about 176 TWh in 2023, roughly 4.4% of U.S. electricity, and projected substantially higher demand by 2028 under multiple scenarios.

A June 2026 LBNL update extended the analysis toward 2030 and estimated a central case around 11.8% of U.S. electricity, with a broad scenario range. These projections illustrate why utilities and regulators increasingly focus on interconnection, generation, transmission, rate design, and cost allocation for very large loads.

## Why national numbers do not answer the Cascade question

A data center's local electrical impact depends on:

- initial and maximum MW;
- ramp/phase schedule;
- load factor and operating profile;
- curtailability and demand response;
- substation and feeder capacity;
- required transmission/distribution upgrades;
- utility ownership and tariff structure;
- dedicated vs. shared infrastructure;
- who pays capital and ongoing costs;
- backup generation and UPS/BESS configuration.

The public materials reviewed for this dataset do not establish Cascade's final initial or maximum MW demand.

## Simple Mining operating context

Simple Mining advertises more than 150 MW under management across its Iowa hosting fleet. That provides company-scale context but should not be used to infer the proposed Cascade site's load. The company should provide the site's actual design demand by phase and at maximum buildout.

## Ratepayer protection

A recurring policy principle in this project is that existing residents and businesses should not be forced to subsidize infrastructure primarily required by a new large load without an explicit public-policy justification.

Utah's 2026 Executive Order 2026-03 is a useful external policy example because it expressly states a goal of protecting utility ratepayers from shifting new data-center energy-infrastructure costs onto existing households and businesses. Utah's law is not controlling in Iowa, but the cost-allocation principle is relevant to negotiation and utility review.

Norwalk's Project West materials offer an Iowa comparator in which project-specific infrastructure costs are assigned to the developer under the development arrangement.

## Demand response and curtailment

Cryptocurrency-mining loads can sometimes be more interruptible than conventional cloud/enterprise loads. Whether the Cascade proposal could or would participate in demand-response or curtailment programs is an open project-specific question. Any claimed grid benefit should be supported by the actual utility tariff/agreement rather than assumed from the workload category.

## Backup generation, UPS, and batteries

Backup-power systems can create separate local impacts from normal grid consumption:

- generator count and MW;
- diesel or natural-gas fuel storage;
- air permits and emissions;
- testing schedules and noise;
- emergency runtime;
- spill containment;
- battery/UPS chemistry and capacity;
- fire-response requirements.

The community-question bank asks Simple Mining to identify the number, type, size, fuel, emissions, testing schedule, and noise associated with backup generators and to disclose whether large battery-energy-storage or UPS systems are planned.

## Recommended Cascade evidence

A project record should ideally include:

1. utility-confirmed initial and maximum load;
2. single-line electrical/site diagrams appropriate for public release;
3. interconnection/substation/transmission requirements;
4. cost-responsibility agreement;
5. expected demand profile and load factor;
6. demand-response/curtailment provisions, if any;
7. generator and fuel plan;
8. UPS/BESS plan;
9. air/noise permitting information;
10. expansion thresholds requiring renewed review.

## Sources

- LBNL — 2024 United States Data Center Energy Usage Report: https://datacenters.lbl.gov/publications/2024-lbnl-data-center-energy-usage-report
- U.S. DOE — release on increasing data-center electricity demand: https://stage.energy.gov/articles/doe-releases-new-report-evaluating-increase-electricity-demand-data-centers
- U.S. DOE/FEMP — Data Centers Fact Sheet 2025: https://www.energy.gov/sites/default/files/2025-08/femp-data-centers-fact-sheet-2025.pdf
- LBNL — United States Data Center Energy Usage Report 2025 / June 2026 update: https://eta.lbl.gov/publications/united-states-data-center-energy-2025
- U.S. DOE — Microgrids, Large Electric Loads & Grid Support: https://www.energy.gov/oe/articles/microgrids-large-electric-loads-grid-support-how-leverage-microgrids-support-utilities
- Simple Mining — Hosting: https://www.simplemining.io/hosting
- Simple Mining — Hosting Agreement: https://www.simplemining.io/documents/Hosting_Agreement.pdf
- Norwalk Project West: https://norwalkiaswdevelopment.com/datacenter
- Utah Executive Order 2026-03 — Establishing a Higher Bar for Data Center Development: https://governor.utah.gov/wp-content/uploads/2026.05.29-EO-Higher-Bar-for-Data-Center-Development-1.pdf
